# Modbus 配置文件字段说明

解析代码：`collector-core/src/config/modbus_conf.rs`（`ModbusConfig::build`）

## Sheet 结构

一份设备配置是一个 `.xlsx` 文件，按固定顺序读取 4 个 sheet：`遥信`、`遥控`、`遥测`、`遥调`。每个 sheet 的**列结构完全一致**（见下表），第1行是表头，从第2行开始是数据行。

四个 sheet 里所有点位的**序号(id) 必须全局唯一**（跨 sheet 也不能重复），否则整份配置文件加载失败（`ModbusConfigsError::DuplicatePointId`）。

## 列定义

| 列号(0-based) | 表头 | 必填 | 类型/取值 | 说明 |
|---|---|---|---|---|
| 0 | 序号 | 必填 | 整数，`0~65535` | 即点位 `id`。全文件（四个sheet合计）唯一。 |
| 1 | 点位名称 | 必填 | 字符串 | 点位中文名（`DataPoint.name`）。 |
| 2 | 数据类型 | 必填 | `bool`/`Bool`/`U16`/`I16`/`U32`/`I32` | 决定寄存器宽度：`U32`/`I32` 占2个寄存器，其余占1个。 |
| 3 | 单位 | 选填 | 字符串 | 如 `V`、`A`、`℃`，仅用于展示。 |
| 4 | 备注 | 选填 | 字符串 | 纯配置文档用途，**不会**传入运行时 `DataPoint`，代码里不读取它。 |
| 5 | 寄存器地址 | 必填 | 整数 | Modbus 寄存器起始地址。 |
| 6 | 寄存器类型 | 必填 | `Coils`/`DiscreteInputs`/`HoldingRegisters`/`InputRegisters` | 决定用哪个 Modbus 功能码读写。`Coils`/`DiscreteInputs` 是位寄存器，`HoldingRegisters`/`InputRegisters` 是字寄存器。 |
| 7 | 数量 | 必填 | 正整数 | 占用的寄存器/位个数，**必须是数据类型宽度的整数倍**（如 `U32` 数量必须是2的倍数）。等于宽度时解出单个值，大于宽度时解出 `Val::List`（数组点位，如一次性读多个簇）。 |
| 8 | 字节序 | 选填 | `AB`/`BA`/`ABCD`/`CDAB` | 多字节数值的字节/寄存器顺序，缺省按大端(`AB`/`ABCD`)处理。 |
| 9 | 缩放 | 必填 | 浮点数 | 原始寄存器值 × 缩放 + 偏移量 = 最终值。 |
| 10 | 偏移量 | 必填 | 浮点数 | 见上。 |
| 11 | 启用 | 选填 | `0`/非0 | 默认非0(启用)。填 `0` 表示禁用该点位（构建 `ModbusDev` 时会被整行过滤掉，不参与采集）。 |
| 12 | 键(KEY) | 选填 | 字符串 | 业务标识，缺省为空字符串 `""`。供 `PointRef::Key` 查找、Lua脚本、下行控制等使用。 |
| 13 | 点位名称翻译 | 选填 | JSON，如 `{"en": "Voltage"}` | 解析失败时静默忽略（不报错），只影响是否有英文名。 |
| 14 | 状态字 | 选填 | 多行文本，每行 `word值 zh\|en` | 把寄存器的整数值映射为一组"状态"描述（如 `0 待机\|Standby`）。每行一个 `(u16值, 中文\|英文)` 映射，行数不限。用于"多值枚举"类点位（如运行模式）。 |
| 15 | 告警位 | 选填 | 恰好16行，每行 `zh\|en\|level` | 把该寄存器**按位**展开为16个独立告警：第 i 行对应 bit i。`level` 可选，缺省为 `0`(不告警)；`1`/`2`/`3` 分别为 `Normal`/`High`/`Critical`。用于一个16bit寄存器打包多个故障位的场景。 |
| 16 | 重复次数 | 选填 | 整数 `>=1` 才生效（填1时只生成1行，但 `{n}` 会被替换为1） | 用于"一堆多簇"等模板化配置：把这一行按此数量展开成多行，序号/地址按下面两列的步长递增，簇号从1开始。 |
| 17 | 地址步长 | 重复次数>=1时必填 | 整数 | 每展开一行，寄存器地址 = 基础地址 + (簇号-1) × 步长。 |
| 18 | 序号步长 | 重复次数>=1时必填 | 整数 | 每展开一行，序号(id) = 基础序号 + (簇号-1) × 步长。 |
| 19 | 告警等级 | 选填 | `0`/空/`1`/`2`/`3` | **单点告警**：该点位本身就是一个告警（典型场景：Bool型遥信，值非0即告警），无需像"告警位"那样拆16个bit。`0`或留空=不告警；`1`/`2`/`3` 同样对应 `Normal`/`High`/`Critical`。 |

## 展开(模板)机制

第16~18列（重复次数/地址步长/序号步长）用于"一堆多簇"这类需要重复很多份、只是序号和地址不同的点位：

- 只要第16列（重复次数）填了 `>=1` 的整数，这一行就会被展开成多行；否则原样保留单行（兼容不用这个功能的旧配置）。
- 展开时，除序号(0列)、地址(5列)按步长公式计算外，**其他任何字符串列里出现的 `{n}` 都会被替换成簇号**（从1开始），常用于点位名称、KEY 里加簇号，例如 `簇{n}电压` → `簇1电压`、`簇2电压`……
- 缺少地址步长/序号步长（且重复次数>1）时会记日志报错，并按不展开处理（避免加载失败中断整个文件）。

## 告警相关的两套机制

配置里有两个独立但语义一致的告警等级入口，等级编码都是同一套 `WarnLevel`（`0`=不告警/`1`=Normal/`2`=High/`3`=Critical）：

1. **告警位（第15列）**：一个寄存器打包16个bit，每个bit各自定义中英文名+等级，用于"一个寄存器里有多个互相独立的故障位"的场景（如故障字寄存器）。
2. **告警等级（第19列，新增）**：整个点位本身就是一个告警，值非0即命中所配置的等级，用于"单独一个遥信点位=一条告警"的场景。

两者可以在不同点位上分别使用，互不冲突；同一个点位理论上也可以同时配置（值既参与位展开，又整体判定，但一般不建议这样用，容易产生重复告警）。

## 下游校验

- 数量与数据类型不匹配、序号超出 `u16` 范围、必填列为空等，会在 `ModbusConfig::build` 阶段按行报错，不会导致整份文件加载失败（错误行会被跳过，日志汇总打印哪些行、哪个sheet、什么原因失败）。
- 序号(id)在四个sheet合计范围内重复，会导致整份配置**加载失败**（`DuplicatePointId`）。
- 不同点位的寄存器地址区间在同一 `寄存器类型` 下发生重叠，会在构建 Modbus 读取块（`collector-core/src/dev/modbus_dev/block.rs`，`Blocks::build`）时报 `Overlap` 错误——这一步晚于本文件的解析，属于配置组装阶段的下一层校验。
